# Electrical load analysis (電力調査表) · Minato Maru

| Consumer | Space | Board | Supply | n | kW each | A | sea | arrival | loading | night | blackout | Trip | Why |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| Steering gear pump No.1 | steering-gear | MSB | 440 | 1 | 2.2 | 4 | 1.8 | 2 | 0.7 |  |  |  | One pump steers her at sea |
| Steering gear pump No.2 | steering-gear | ESB | 440 | 1 | 2.2 | 4 |  | 2 |  |  | 2 |  | Both run in narrow water; No.2 is on the emergency board, so she steers in a blackout |
| Fire and general-service pump No.1 (star-delta) | engine-room | MSB | 440 | 1 | 11 | 19.1 |  |  |  |  |  |  | Deck wash and ballast; and the fire main |
| Fire and bilge pump No.2 (star-delta) | engine-room | MSB | 440 | 1 | 11 | 19.1 |  |  |  |  |  |  | The fire main; the bilges if the bilge pump cannot keep up |
| Bilge pump | engine-room | MSB | 440 | 1 | 3.7 | 6.8 | 0.4 |  |  |  |  |  | Pumped once a watch |
| Emergency fire pump | steering-gear | ESB | 440 | 1 | 5.5 | 10.1 |  |  |  |  | 5 |  | Fire with the main board dead |
| Engine-room supply fans | casing-p | MSB | 440 | 2 | 3.7 | 6.8 | 6.3 | 6.3 | 6.3 |  |  |  | The diesels breathe engine-room air |
| Car-deck exhaust fans | casing-s | MSB | 440 | 2 | 2.2 | 4 |  | 3.7 | 3.7 |  |  |  | Cars start their engines under the passenger deck |
| Bow thruster (star-delta, two-generator interlock) | bow-thruster | MSB | 440 | 1 | 75 | 121.6 |  | 60 |  |  |  |  | Pushes the bow off and on the berth |
| Anchor windlass and warping heads | bow-house-p | MSB | 440 | 1 | 7.5 | 13 |  | 3 |  |  |  |  | Head lines on the warping heads at every berth |
| Aft mooring capstan | aft-mooring | MSB | 440 | 1 | 5.5 | 10.1 |  | 2.2 |  |  |  |  | Stern lines |
| Ramp power pack pump (one of two runs) | bow-house-p | MSB | 440 | 2 | 5.5 | 10.1 |  |  | 4.7 |  |  |  | A minute a lift; No.1 and No.2 alternate weekly |
| Starting-air compressor No.1 | engine-room | MSB | 440 | 1 | 3.7 | 6.8 | 0.7 | 1.9 | 0.7 |  |  |  | Refills the bottles after each start |
| Starting-air compressor No.2 | aux-room | MSB | 440 | 1 | 3.7 | 6.8 |  |  |  |  |  |  | The second means of starting; alternates weekly with No.1 (6q-2) |
| Fuel transfer pump No.1 | aux-room | MSB | 440 | 1 | 1.5 | 3.1 | 0.3 |  | 0.2 |  |  |  | Storage to service tank |
| Fuel transfer pump No.2 | aux-room | MSB | 440 | 1 | 1.5 | 3.1 |  |  |  |  |  |  | Alternates weekly with No.1 |
| Fuel purifier | engine-room | MSB | 440 | 1 | 1.5 | 3.1 | 0.8 |  | 0.3 |  |  |  | Water and dirt out of the A-oil |
| Main-engine lubricating-oil priming pumps | engine-room | MSB | 440 | 2 | 0.75 | 1.5 |  |  |  |  |  |  | Before the first start of the day |
| Fresh-water hydrophore pump No.1 | engine-room | MSB | 440 | 1 | 0.75 | 1.5 | 0.2 | 0.2 | 0.2 | 0.2 |  |  | Pressure on the taps |
| Fresh-water hydrophore pump No.2 | aux-room | MSB | 440 | 1 | 0.75 | 1.5 |  |  |  |  |  |  | Alternates weekly with No.1, from the auxiliary machinery room |
| Sanitary (sea-water flushing) pump No.1 | engine-room | MSB | 440 | 1 | 1.5 | 3.1 | 0.4 | 0.4 | 0.4 | 0.2 |  |  | The toilets |
| Sanitary pump No.2 | aux-room | MSB | 440 | 1 | 1.5 | 3.1 |  |  |  |  |  |  | Alternates weekly with No.1 |
| Sewage discharge pump No.1 | aux-room | MSB | 440 | 1 | 1.5 | 3.1 |  |  |  | 0.4 |  |  | Ashore after the last boat |
| Sewage discharge pump No.2 | aux-room | MSB | 440 | 1 | 1.5 | 3.1 |  |  |  |  |  |  | Alternate discharges |
| Oily-water separator | engine-room | MSB | 440 | 1 | 0.4 | 0.8 | 0.2 |  |  |  |  |  | Bilge water cleaned before it goes overboard |
| Rescue-boat davit winch | open-deck | MSB | 440 | 1 | 3.7 | 6.8 |  |  |  |  |  |  | Drills |
| Saloon package air conditioners | saloon | MSB | 440 | 2 | 7.5 | 13 | 12.8 | 12.8 | 9 |  |  | 1 | Okinawa: the saloon at 26 °C with a hundred aboard |
| Galley range | galley | MSB | 440 | 1 | 6 | 7.9 | 1.8 |  | 3 | 1.2 |  | 2 | Crew meals |
| Water heater, 100 L | galley | MSB | 440 | 1 | 3 | 3.9 | 0.9 |  | 0.9 | 1.5 |  | 2 | The galley and the shower |
| 24 V battery chargers | eg-room | MSB | 440 | 2 | 1.5 | 2 | 0.9 | 0.9 | 0.9 | 0.9 |  |  | Both banks kept full |
| Workshop lathe, drill and grinder | workshop | MSB | 440 | 3 | 0.4 | 0.8 |  |  | 0.1 |  |  |  | Repairs alongside |
| Electrical workshop test panel: bench supply, soldering, motor tests | electrical-workshop | MSB | 440 | 1 | 2 | 3.3 |  |  |  | 0.6 |  |  | The electrician’s work, alongside at Minato on shore power |
| Ballast pump | aux-room | MSB | 440 | 1 | 3.7 | 6.8 |  |  |  |  |  |  | Trims her for the truck, ten minutes between boats before it drives on: not in any condition’s total |
| Lighting: saloon, carpet room, lobby, toilets, stairs | saloon | LB | 105 | 1 | 2.36 | 25 | 2.4 | 2.4 | 2.4 | 0.2 |  |  |  |
| Lighting: car deck | car-deck | LB | 105 | 1 | 0.96 | 10.2 | 0.5 | 1 | 1 | 0.2 |  |  |  |
| Lighting: engine room, steering-gear room, workshops | engine-room | LB | 105 | 1 | 1.18 | 12.5 | 1.2 | 1.2 | 1.2 | 0.3 |  |  |  |
| Lighting: bridge, mess, galley, cabins | mess | LB | 105 | 1 | 0.42 | 4.4 | 0.2 | 0.2 | 0.3 | 0.3 |  |  |  |
| Deck lights and ramp floodlights (6 × 100 W + 4 × 500 W) | car-deck | LB | 105 | 1 | 2.6 | 27.5 | 0.6 | 2.6 | 2.6 | 0.7 |  |  | Loading after dark |
| Searchlight | compass-deck | LB | 105 | 1 | 1 | 9.5 |  | 0.5 |  |  |  |  | Finds the pier on the last boat |
| Bridge electronics (radar, autopilot, echo sounder, GPS, NAVTEX, PA) | wheelhouse | LB | 105 | 1 | 0.75 | 7.9 | 0.8 | 0.8 | 0.4 | 0.1 |  |  |  |
| Room air conditioners (bridge, mess, cabins) | mess | LB | 105 | 4 | 1 | 11.2 | 3 | 3 | 3 | 1.5 |  |  |  |
| Galley appliances (rice cooker, microwave, pot, fridge, hood) | galley | LB | 105 | 1 | 4 | 38.1 | 1.2 | 0.4 | 1.6 | 1.2 |  | 2 |  |
| Kiosk (ice-cream freezer, showcase, hot water) | lobby | LB | 105 | 1 | 1.9 | 18.1 | 1.1 | 0.9 | 1.1 | 0.7 |  | 1 | Packaged Blue Coral cups and ferry snacks |
| Drink vending machines | lobby | LB | 105 | 2 | 0.6 | 6.7 | 0.7 | 0.7 | 0.7 | 0.7 |  | 1 | Canned coffee and tea |
| Carpet-room television | carpet-room | LB | 105 | 1 | 0.08 | 0.8 | 0.1 | 0.1 | 0.1 |  |  |  |  |
| Toilet exhaust fans | toilets | LB | 105 | 2 | 0.15 | 1.7 | 0.3 | 0.3 | 0.3 | 0.1 |  |  |  |
| Lane signals at the ramp (2 posts, a board each way, 3 LED lamps a board, 15 W a lamp) | car-deck | LB | 105 | 1 | 0.18 | 1.9 | 0.18 | 0.18 | 0.18 |  |  |  | Red at sea and while the ramp moves, green when it is down: drivers on the quay and on the deck know when to go; off at night on shore power |
| Emergency lighting (one fitting in four, the escapes, the muster stations) | corridor | ESB | 105 | 1 | 1.55 | 16.4 |  |  |  |  | 1.6 |  | Inside the lighting above in normal service |
| Navigation lights (7 × 60 W) | compass-deck | ESB | 105 | 1 | 0.42 | 4.4 | 0.4 | 0.4 |  |  | 0.4 |  | Masthead, sidelights, stern light, all-round lights |
| Radar and PA on the emergency supply | wheelhouse | ESB | 105 | 1 | 0.5 | 5.3 |  |  |  |  | 0.5 |  | Inside the bridge electronics normally |
| 24 V emergency charger (radio, fire detection, alarm) | eg-room | ESB | 440 | 1 | 0.5 | 4.8 |  |  |  |  | 0.5 |  |  |
| **Total kW** | | | | | | | 40.2 | 110.1 | 46 | 11 | 10 | | |
